# Article 19
EU declaration of conformity
1. The EU declaration of conformity shall state that the requirements specified in this Regulation have been fulfilled in relation to the device that is covered. The manufacturer shall continuously update the EU declaration of conformity. The EU declaration of conformity shall, as a minimum, contain the information set out in Annex IV and shall be translated into an official Union language or languages required by the Member State(s) in which the device is made available.
2. Where, concerning aspects not covered by this Regulation, devices are subject to other Union legislation which also requires an EU declaration of conformity by the manufacturer that fulfilment of the requirements of that legislation has been demonstrated, a single EU declaration of conformity shall be drawn up in respect of all Union acts applicable to the device. The declaration shall contain all the information required for identification of the Union legislation to which the declaration relates.
3. By drawing up the EU declaration of conformity, the manufacturer shall assume responsibility for compliance with the requirements of this Regulation and all other Union legislation applicable to the device.
4. The Commission is empowered to adopt delegated acts in accordance with Article 115 amending the minimum content of the EU declaration of conformity set out in Annex IV in the light of technical progress.
