# Article 38
Application by conformity assessment bodies for designation
1. Conformity assessment bodies shall submit an application for designation to the authority responsible for notified bodies.
2. The application shall specify the conformity assessment activities as defined in this Regulation, and the types of devices for which the body is applying to be designated, and shall be supported by documentation demonstrating compliance with Annex VII.
In respect of the organisational and general requirements and the quality management requirements set out in Sections 1 and 2 of Annex VII, a valid accreditation certificate and the corresponding evaluation report delivered by a national accreditation body in accordance with Regulation (EC) No 765/2008 may be submitted and shall be taken into consideration during the assessment described in Article 39. However, the applicant shall make available all the documentation referred to in the first subparagraph to demonstrate compliance with those requirements upon request.
3. The notified body shall update the documentation referred to in paragraph 2 whenever relevant changes occur, in order to enable the authority responsible for notified bodies to monitor and verify continuous compliance with all the requirements set out in Annex VII.
