# Article 40
Nomination of experts for joint assessment of applications for notification
1. The Member States and the Commission shall nominate experts qualified in the assessment of conformity assessment bodies in the field of medical devices to participate in the activities referred to in Articles 39 and 48.
2. The Commission shall maintain a list of the experts nominated pursuant to paragraph 1 of this Article, together with information on their specific field of competence and expertise. That list shall be made available to Member States competent authorities through the electronic system referred to in Article 57.
