# Article 41
Language requirements
All documents required pursuant to Articles 38 and 39 shall be drawn up in a language or languages which shall be determined by the Member State concerned.
Member States, in applying the first paragraph, shall consider accepting and using a commonly understood language in the medical field, for all or part of the documentation concerned.
The Commission shall provide translations of the documentation pursuant to Articles 38 and 39, or parts thereof into an official Union language, such as is necessary for that documentation to be readily understood by the joint assessment team appointed in accordance with Article 39(3).
