# Article 95
Procedure for dealing with devices presenting an unacceptable risk to health and safety
1. Where, having performed an evaluation pursuant to Article 94, the competent authorities find that the device presents an unacceptable risk to the health or safety of patients, users or other persons, or to other aspects of the protection of public health, they shall without delay require the manufacturer of the devices concerned, its authorised representative and all other relevant economic operators to take all appropriate and duly justified corrective action to bring the device into compliance with the requirements of this Regulation relating to the risk presented by the device and, in a manner that is proportionate to the nature of the risk, to restrict the making available of the device on the market, to subject the making available of the device to specific requirements, to withdraw the device from the market, or to recall it, within a reasonable period that is clearly defined and communicated to the relevant economic operator.
2. The competent authorities shall, without delay, notify the Commission, the other Member States and, where a certificate has been issued in accordance with Article 56 for the device concerned, the notified body that issued that certificate, of the results of the evaluation and of the actions which they have required the economic operators to take, by means of the electronic system referred to in Article 100.
3. The economic operators as referred to in paragraph 1 shall, without delay, ensure that all appropriate corrective action is taken throughout the Union in respect of all the devices concerned that they have made available on the market.
4. Where the economic operator as referred to in paragraph 1 does not take adequate corrective action within the period referred to in paragraph 1, the competent authorities shall take all appropriate measures to prohibit or restrict the making available of the device on their national market, to withdraw the device from that market or to recall it.
The competent authorities shall notify the Commission, the other Member States and the notified body referred to in paragraph 2 of this Article, without delay, of those measures, by means of the electronic system referred to in Article 100.
5. The notification referred to in paragraph 4 shall include all available details, in particular the data necessary for the identification and tracing of the non-compliant device, the origin of the device, the nature of and the reasons for the non-compliance alleged and the risk involved, the nature and duration of the national measures taken and the arguments put forward by the relevant economic operator.
6. Member States other than the Member State initiating the procedure shall, without delay, inform the Commission and the other Member States, by means of the electronic system referred to in Article 100, of any additional relevant information at their disposal relating to the non-compliance of the device concerned and of any measures adopted by them in relation to the device concerned.
In the event of disagreement with the notified national measure, they shall, without delay, inform the Commission and the other Member States of their objections, by means of the electronic system referred to in Article 100.
7. Where, within two months of receipt of the notification referred to in paragraph 4, no objection has been raised by either a Member State or the Commission in respect of any measures taken by a Member State, those measures shall be deemed to be justified.
In that case, all Member States shall ensure that corresponding appropriate restrictive or prohibitive measures, including withdrawing, recalling or limiting the availability of the device on their national market, are taken without delay in respect of the device concerned.
