# Article 113
Penalties
The Member States shall lay down the rules on penalties applicable for infringement of the provisions of this Regulation and shall take all measures necessary to ensure that they are implemented. The penalties provided for shall be effective, proportionate, and dissuasive. The Member States shall notify the Commission of those rules and of those measures by 25 February 2020 and shall notify it, without delay, of any subsequent amendment affecting them.
