# Article 37
Subsidiaries and subcontracting
1. Where a notified body subcontracts specific tasks connected with conformity assessment or has recourse to a subsidiary for specific tasks connected with conformity assessment, it shall verify that the subcontractor or the subsidiary meets the applicable requirements set out in Annex VII and shall inform the authority responsible for notified bodies accordingly.
2. Notified bodies shall take full responsibility for the tasks performed on their behalf by subcontractors or subsidiaries.
3. Notified bodies shall make publicly available a list of their subsidiaries.
4. Conformity assessment activities may be subcontracted or carried out by a subsidiary provided that the legal or natural person that applied for conformity assessment has been informed accordingly.
5. Notified bodies shall keep at the disposal of the authority responsible for notified bodies all relevant documents concerning the verification of the qualifications of the subcontractor or the subsidiary and the work carried out by them under this Regulation.
