# Article 59
Derogation from the conformity assessment procedures
1. By way of derogation from Article 52 of this Regulation or, for the period from 24 April 2020 to 25 May 2021, by way of derogation from Article 9(1) and (2) of Directive 90/385/EEC or from Article 11(1) to (6) of Directive 93/42/EEC, any competent authority may authorise, on a duly justified request, the placing on the market or putting into service within the territory of the Member State concerned, of a specific device for which the applicable procedures referred to in those Articles have not been carried out but use of which is in the interest of public health or patient safety or health.
2. The Member State shall inform the Commission and the other Member States of any decision to authorise the placing on the market or putting into service of a device in accordance with paragraph 1 where such authorisation is granted for use other than for a single patient.
The Member State may inform the Commission and the other Member States of any authorisation granted in accordance with Article 9(9) of Directive 90/385/EEC or Article 11(13) of Directive 93/42/EEC before 24 April 2020.
3. Following a notification pursuant to paragraph 2 of this Article, the Commission, in exceptional cases relating to public health or patient safety or health, may, by means of implementing acts, extend for a limited period of time the validity of an authorisation granted by a Member State in accordance with paragraph 1 of this Article or, when granted before 24 April 2020, in accordance with Article 9(9) of Directive 90/385/EEC or Article 11(13) of Directive 93/42/EEC to the territory of the Union and set the conditions under which the device may be placed on the market or put into service. Those implementing acts shall be adopted in accordance with the examination procedure referred to in Article 114(3).
On duly justified imperative grounds of urgency relating to the health and safety of humans, the Commission shall adopt immediately applicable implementing acts in accordance with the procedure referred to in Article 114(4).
